# ESP32 UPS Gateway 0.2.0

Модульная прошивка для **Olimex ESP32-POE / ESP32-POE-16MB с WROOM и 16 MB
flash + MOD-RS232 на UEXT**. Мониторинг через APC PowerNet SNMPv2c, traps,
русский веб-интерфейс, управление через отдельный драйвер ИБП.

**Важная граница проверки:** проект собран для ESP32 и проверен тестами на
компьютере. Физического ESP32/Inform Sinus EVO в этой среде нет. Включённый
драйвер MegaTec Q1 — кандидат для Sinus EVO; конкретную ревизию и команды
управления нужно подтвердить на вашем ИБП. По умолчанию управляющие команды
выключены. Мониторинг запускается автоматически.

## Что входит

- Ethernet LAN8720, DHCP или статический IPv4, без настройки Wi-Fi.
- SNMPv2c GET/GETNEXT/GETBULK, подмножество PowerNet MIB и состояние связи с ИБП.
- SNMPv2c traps: батарея/сеть, low battery/восстановление, потеря/восстановление RS232, запуск и тест канала.
- Веб-интерфейс в компоновке классического APC: вкладки, боковое меню, компактные таблицы и вертикальный сегментный индикатор нагрузки. Ресурсы встроены в приложение и не требуют отдельной загрузки файловой системы.
- Вход по сессии, роли администратора/оператора/наблюдателя, выход и таймаут бездействия; подтверждение управляющей команды отдельным экраном.
- Активные тревоги, настраиваемые пороги, журнал событий с фильтром и CSV, RAM-история 240 измерений с графиком и CSV.
- Время NTP/вручную, POSIX-часовой пояс, разовые и еженедельные расписания поддержанных драйвером команд, UDP syslog с отдельной очередью.
- Два получателя traps с отдельными community и портами.
- Экспорт/импорт настроек, случайная SNMP community, локальное восстановление веб-пароля по USB.
- Один раздел приложения; конфигурация хранится отдельно и переживает штатное обновление.
- Готовые бинарники в `firmware/`, полный исходный код, проверяющий сохранность конфигурации скрипт установки.

Полной копии сетевой карты APC или KPM220 здесь нет: SMTP, WoL, SNMPv3,
INFORM, HTTPS, RADIUS, SSH/Telnet, FTP и обновление прошивки по HTTP не
реализованы. Обновление выполняется через USB с одним слотом приложения.
PDU-розетки не создаются из ничего: команды и данные зависят от драйвера ИБП.
Карта переноса функций и API — `docs/APC_PORT_RU.md`. Извлечённый из
пользовательского APC-пакета референс включён в `reference/apc-webui/`.

## 1. Подключение оборудования

Во время USB-прошивки **отключите кабель Ethernet с PoE**. Обычный ESP32-POE
не имеет гальванической развязки PoE; это прямое требование Olimex.
Первичную прошивку проводите с отключённым RS232, питая плату от USB.
MOD-RS232 преобразует уровни, но не добавляет гальваническую развязку.

| Назначение | Соединение |
| --- | --- |
| ESP32 TX | GPIO4 → UEXT pin 3 → MOD-RS232 |
| ESP32 RX | GPIO36 ← UEXT pin 4 ← MOD-RS232 |
| MOD-RS232 питание | UEXT 3.3 V и GND |
| Ethernet | LAN8720, addr 0, MDC23, MDIO18, power12, clock GPIO17 OUT |

У штатно настроенного MOD-RS232 передача выходит на DB9 pin 2, приём идёт
через pin 3. В официальном руководстве Sinus EVO 1–3 kVA также указаны
pin 2 TX / pin 3 RX. Для этой ревизии получается перекрёстный кабель:

| MOD-RS232 DB9 | Sinus EVO DB9 |
| --- | --- |
| 2 — TX | 3 — RX |
| 3 — RX | 2 — TX |
| 5 — GND | 5 — GND |

Сверьте разъём и ревизию своего ИБП. Не переносите старую распиновку
MegaTec 9/6/7 из описания протокола на Sinus EVO. Эта сборка не предназначена
для WROVER с другой разводкой Ethernet/PSRAM. Подробности и первоисточники:
`docs/HARDWARE_RU.md`.

## 2. Быстрая установка готовой прошивки

Нужен Python 3.10+ и драйвер USB-UART вашей платы. Распакуйте архив и
откройте терминал в каталоге `esp32-ups-gateway`.

### Windows, PowerShell

```powershell
py -3 -m venv .venv
.\.venv\Scripts\python.exe -m pip install -r requirements.txt
.\.venv\Scripts\python.exe tools\flash.py --port COM5 install
```

Замените COM5 своим портом. Активация venv не требуется.

### Linux

```bash
python3 -m venv .venv
.venv/bin/python -m pip install -r requirements.txt
.venv/bin/python tools/flash.py --port /dev/ttyUSB0 install
```

Пользователь должен иметь доступ к выбранному последовательному порту.
При проблеме связи можно добавить `--baud 115200` **перед** `install`.

Скрипт проверяет размер flash (16 MB), локальные образы, таблицу разделов и
контрольные суммы; сохраняет raw-копию конфигурации в `backups/`; записывает
загрузчик, таблицу и приложение по фиксированным адресам; читает область
конфигурации повторно и сравнивает SHA-256. Чип остаётся в загрузчике до
завершения проверки, поэтому первый запуск не вмешивается в сравнение.
После успеха выполняется перезапуск. При ошибке проверяйте сообщение;
скрипт не стирает всю flash и не сбрасывает настройки автоматически.

Для просмотра плана без платы:

```bash
python tools/flash.py --dry-run install
```

### Первый запуск и вход в веб-интерфейс

**Важно:** `firmware/firmware.bin` пересобран из текущих исходников и содержит
описанный ниже заводской вход. Проверка на физической плате не выполнялась.
При обновлении существующие имя пользователя и пароль сохраняются и
автоматически не меняются.

Для новой конфигурации в прошивке из текущих исходников имя пользователя и
пароль администратора — `ups` / `ups`. Это общедоступные слабые данные: сразу
после входа замените пароль на уникальный, длиной не менее 12 символов, и
используйте только доверенную сеть управления. Исключение из минимальной длины
разрешено только для точной заводской пары `ups` / `ups`.

Откройте USB-консоль на **115200 бод**. Например:

```bash
python -m serial.tools.miniterm /dev/ttyUSB0 115200
```

На Windows используйте COM5 вместо `/dev/ttyUSB0`; Python берите из
созданного venv. На первом запуске выводятся веб-учётные данные и случайная
SNMP read community. При ошибке чтения или записи конфигурации устройство
использует временный случайный веб-пароль и не заменяет сохранённые данные;
эти временные учётные данные выводятся в USB-консоль.

Если пароль утерян, команда USB-консоли `reset-password`
сохранит новый веб-пароль без изменения остальных настроек; затем введите
`reboot`. Для получения SNMP community войдите в веб и выполните явный
экспорт конфигурации, содержащий секреты. Для диагностического вывода есть
`status` и `help`.

Далее отключите USB, подключите MOD-RS232/ИБП и PoE. Найдите адрес шлюза в
DHCP-арендах коммутатора/роутера по MAC или имени `ups-gateway` и откройте
`http://IP_ШЛЮЗА/`. Если нужно настраивать с подключённым USB, используйте
Ethernet-порт **без PoE**. Веб использует форму входа и HTTP-сессию, SNMP — v2c; размещайте
шлюз в доверенной сети управления. TLS и SNMPv3 в этой версии отсутствуют.

## 3. Первичная настройка ИБП

Начальные параметры: драйвер `megatec_q1`, **2400 8N1**, период 2000 мс,
таймаут ответа 1200 мс, потеря связи через 10000 мс. Это параметры
документированного MegaTec, не утверждение о любой ревизии Sinus EVO.

1. Дождитесь состояния «Связь с ИБП установлена» и роста счётчика успешных опросов.
2. Сравните входное/выходное напряжение, нагрузку, входную частоту и температуру с индикацией ИБП.
3. В «Диагностике протокола» доступна последняя принятая строка Q1 и биты состояния.
4. Если связи нет, проверьте кабель и параметры UART. Не включайте команды управления ради поиска протокола.

Q1 не сообщает достоверные проценты заряда и оставшееся время автономии;
они отображаются как недоступные. Измеренная входная частота не выдаётся
за выходную. Общая неисправность не выдаётся за замену батареи или провал
самотеста.

На главной странице нагрузка показана числом и вертикальной сегментной
шкалой в стиле APC. Величина берётся из `load_percent`, порог — из текущих
параметров тревоги. При недоступном/устаревшем измерении индикатор становится
неактивным: отсутствие связи не изображается как нагрузка 0%.

«Сырое напряжение батареи» показывается отдельно. Множитель по умолчанию
равен 0: пересчитанное напряжение батарейной цепи в SNMP не публикуется.
Если ответ содержит напряжение всей цепи, установите 1. Если единица
ответа и количество ячеек достоверно известны, задайте соответствующий
множитель. Автоматического угадывания 24/48/72 V нет.

**Все изменения конфигурации применяются после перезапуска шлюза.**
Сохранённая конфигурация и текущие рабочие параметры намеренно разделены.

## 4. Observium CE и traps

Добавьте локальное определение устройства из `integration/observium/`:
оно узнаёт `ESP32 UPS Gateway/...` по sysDescr и подключает PowerNet-MIB.
Шлюз не присваивает себе идентификатор конкретной модели APC; sysObjectID
равен `0.0` до назначения собственного идентификатора. Поэтому установка
прилагаемого определения — часть настройки обнаружения.

Примеры проверки с компьютера, где установлен Net-SNMP:

```bash
snmpget -v2c -c 'YOUR_READ_COMMUNITY' 192.168.1.50 1.3.6.1.2.1.1.1.0 1.3.6.1.4.1.318.1.1.1.8.1.0
snmpwalk -v2c -c 'YOUR_READ_COMMUNITY' 192.168.1.50 1.3.6.1.4.1.318.1.1.1
```

`upsCommStatus` должен быть 1 при исправном обмене и 2 при его потере.
Точные типы, единицы и отсутствующие показатели перечислены в `docs/OIDS.md`.

Для событий настройте `snmptrapd` и получателя в веб-интерфейсе ESP32.
Traps обычно поступают на UDP 162, опрос — на UDP 161. В комплекте есть
пример приёмника и привязки событий к устройству через syslog. В CE
не следует рассчитывать на платный механизм Syslog Alerting; журнал
событий и внешние уведомления — разные функции. Подробная инструкция:
`integration/observium/README_RU.md`.

Кнопка «Отправить тестовое уведомление» отправляет явно помеченный тест
канала и не управляет питанием. Счётчик `sent` подтверждает только передачу
UDP-пакета сетевому стеку. TRAP не имеет подтверждения доставки.

## 5. Управление

Разрешение обычных команд и разрешение команд питания — отдельные
настройки; оба выключены при первом запуске. Включайте их после проверки
совместимости. Доступны только операции, объявленные драйвером.

| Операция MegaTec Q1 | Команда семейства |
| --- | --- |
| Переключить зуммер | Q |
| Короткий тест | T |
| Отменить тест | CT |
| Отменить shutdown / восстановить выход в поддерживаемом состоянии | C |
| Отложенно отключить выход | Snn, задержка 1–10 минут |
| Отключить и запросить возврат выхода | SnnRmmmm, возврат через 3–9999 минут |

Операции питания требуют дополнительного подтверждения на странице.
`sent_unconfirmed` означает «команда передана, выполнение не подтверждено».
Повторов управляющих команд при неизвестном результате нет. Отмена
shutdown не является гарантированным cold start на любом ИБП.

Если PoE-коммутатор питается от управляемого выхода, отключение выхода
может выключить и ESP32. Возврат питания тогда должен обеспечивать сам ИБП
или независимо питаемый шлюз. Планировщик шлюза не сможет выполнить
следующую команду, пока сам шлюз обесточен.

### Расписания, время и журналы

Страница расписаний поддерживает до восьми правил: однократно по UTC или
еженедельно в заданном часовом поясе. Время должно быть достоверно, связь с
ИБП — свежей, а управление и конкретная операция — разрешены. Настроенное
правило сохраняется вместе с конфигурацией и начинает действовать после
перезапуска. Перед сохранением показывается отдельный экран проверки.

Планировщик не выполняет пропущенные команды задним числом. Перед постановкой
операции в очередь он сохраняет отметку в NVS; при ошибке сохранения команда
не отправляется. При старте и скачках времени окно выполнения подавляется,
чтобы не повторять сомнительные операции. Это гарантия отсутствия повторного
отправления в описанных случаях, а не подтверждение выполнения самим ИБП.

История измерений — кольцо в RAM на 240 записей; при интервале 60 секунд
это до четырёх часов. Журнал событий хранит до 48 записей в RAM. Оба журнала
теряются при перезапуске, их можно выгрузить CSV. Для внешнего хранения
используйте Observium и/или syslog. Очистка журнала событий не очищает
очередь SNMP traps. UDP syslog, как и traps, не подтверждает доставку.

Администратор настраивает систему; оператор читает данные и отправляет
разрешённые команды ИБП; наблюдатель только читает данные. Фоновое обновление
показаний не продлевает таймаут сессии без действий человека. Все ограничения
прав проверяются сервером, независимо от видимости кнопок в браузере.

## 6. Сборка из исходников

Те же `requirements.txt` устанавливают PlatformIO и esptool. Команда:

```bash
python tools/build.py
```

Запускайте её Python из venv. Например, в Windows:

```powershell
.\.venv\Scripts\python.exe tools\build.py
```

Скрипт отключает телеметрию PlatformIO, собирает target, проверяет образы
и обновляет `firmware/` вместе с контрольными суммами. На первой сборке
потребуется интернет для фиксированных зависимостей.

Зафиксированы PlatformIO Core 6.1.18, espressif32 6.12.0, Arduino ESP32
2.0.17, ArduinoJson 6.21.5. Web-страница автоматически сжимается и встраивается
в приложение; `uploadfs` не нужен. Исходник страницы — `web/index.html`.

### Упаковка релиза

`python tools/build.py` остаётся обычной сборкой и не проходит релизные
проверки. Отдельная команда `python tools/package_release.py` переносит старый
ZIP в файл с суффиксом `.superseded-<UTC>`, создаёт временный снимок исходников,
проверяет образы и выполняет локальные проверки снимка. Пока хотя бы одна из
них не имеет статуса `PASS`, команда возвращает ненулевой код без нового ZIP.
При успехе ZIP из того же снимка проверяется и публикуется атомарной заменой.
Диагностика без упаковки: `python tools/release_gate.py`. Обхода проверок нет.

Проверяются исходники проекта в `src/`, `lib/`, `web/`, `tools/`,
`integration/`, включая заголовки C++, PHP, Arduino `.ino` и JavaScript в
`web/index.html`. Неизвестные расширения блокируют выпуск. Отпечаток включает
все файлы ZIP, тесты и конфигурацию gate; старые отчёты не принимаются.
Вывод содержит команды, версии доступных инструментов, отпечатки и статусы.
Изменение снимка во время проверок блокирует упаковку; последующие изменения
рабочего дерева в архив не попадают. Изменение кода после сборки прошивки
также требует повторной сборки: совпадение исходников с уже собранным образом
этим отпечатком не подтверждается.

Semgrep использует только локальные правила `tools/semgrep-release.yml`, без
облачного набора и телеметрии; любое совпадение блокирует релиз. Это небольшой
базовый набор для небезопасного копирования C, shell-вызовов Python и
динамического исполнения JavaScript, **не полная проверка безопасности**.
Trivy локально сканирует исходники и `requirements.txt`; любая уязвимость,
секрет, ошибка конфигурации или находка по лицензии блокирует релиз. Список
обнаруженных пакетов должен точно совпадать с закреплёнными зависимостями.
Trivy может скачать базу уязвимостей, исходники и результаты не отправляются.
Отсутствующая база, таймаут, ошибка или неполный отчёт блокируют релиз.
Trivy не распознаёт манифест зависимостей PlatformIO, поэтому даже чистый
отчёт по Python пока не даёт статуса `PASS` для всех зависимостей прошивки.

Требуется 100% исполняемых строк и ветвей по целочисленным счётчикам каждого
собственного файла, CRAP строго меньше 10, отсутствие неподтверждённых
дубликатов со сходством от 0,8 и отсутствие выживших/непокрытых мутаций при
ненулевом числе выполненных мутаций. Установленные Crapper, Dryer и Mutator
не поддерживают собственные C/C++ и встроенный HTML/JS; доступные тестовые
раннеры также не предоставляют полное покрытие этих файлов. Поэтому сейчас
эти проверки честно возвращают `BLOCKED`, и релизный ZIP не создаётся.
Частичные Python-проверки не являются доказательством качества прошивки или
проверкой реального оборудования.

## 7. Обновление с сохранением конфигурации

При переходе с 0.1.0 конфигурация схемы 1 читается и дополняется полями
схемы 2 в памяти. Пароли, community и остальные прежние значения
сохраняются. Само чтение не перезаписывает blob; новая схема записывается
при явном сохранении. Понижение версии после записи схемы 2 не поддерживается
старой прошивкой: сначала используйте сделанную перед обновлением raw-копию.

После получения новой версии пакета или выполнения `tools/build.py`:

```bash
python tools/flash.py --port /dev/ttyUSB0 update
```

На Windows укажите `--port COM5`. Команда `update` проверяет таблицу на
устройстве и записывает **только `firmware.bin` по адресу `0x10000`**.
Она не записывает загрузчик, таблицу и appcfg. Сохранность appcfg
проверяется чтением до/после, а предварительная копия остаётся в `backups/`.

| Раздел | Адрес | Размер | Назначение |
| --- | --- | --- | --- |
| nvs | 0x9000 | 20 КиБ | Системные параметры ESP32 |
| factory | 0x10000 | 4032 КиБ | Единственное приложение |
| appcfg | 0xF00000 | 64 КиБ | Конфигурация шлюза |

Остальная flash не занята приложением/файловой системой. Адрес и размер
appcfg являются контрактом обновления — не переносите их в новой версии.

Нельзя гарантировать сохранение настроек при `erase_flash`, чужой полной
прошивке 16 MB, переносе appcfg или физической неисправности flash. Эти
операции штатный скрипт не выполняет. Не используйте объединённый образ
с заполнением области appcfg: в комплекте специально находятся отдельные
образы. При неизвестной версии/повреждении NVS прошивка не стирает её;
веб показывает ошибку, запись конфигурации блокируется.

Резервная копия отдельно:

```bash
python tools/flash.py --port /dev/ttyUSB0 backup-config --file my-appcfg.bin
```

Восстановление явно заменяет только область appcfg:

```bash
python tools/flash.py --port /dev/ttyUSB0 restore-config --file my-appcfg.bin --confirm RESTORE_CONFIG
```

Raw-копии и JSON-экспорт содержат пароли/community; храните их приватно.
Обычное чтение настроек через API возвращает секреты пустыми строками;
пустая строка при сохранении означает «оставить прежний секрет».

## 8. Модульность и проверка

| Каталог / модуль | Ответственность |
| --- | --- |
| lib/UpsCore | Общая модель состояния, интерфейс драйвера, MegaTec Q1, реестр |
| src/ups_service.* | Единственный владелец UART, опрос, очередь команд |
| lib/SnmpCore | Ограниченный BER и SNMPv2c без зависимости от Arduino |
| lib/GatewayCore | Конфигурация/валидация, события, адаптер PowerNet |
| src/snmp_service.* | UDP и очередь traps |
| src/config_store.* | Хранение в отдельной NVS |
| lib/GatewayCore/src/auth_core.* | Сессии, роли, CSRF, маршруты, разбор HTTP-параметров |
| lib/GatewayCore/src/management_core.* | История, тревоги, решения планировщика, формат syslog |
| src/management_service.* | NTP, NVS-журнал расписаний, отдельная задача syslog |
| src/web_service.* | HTTP API, обработчики, авторизация и ограничения тела запроса |
| web/index.html | Веб-интерфейс |

Другой ИБП добавляется новым `UpsDriver` и строкой регистрации. Драйвер
задаёт запросы, парсер, границы кадров, parity/stop bits и возможности
управления. SNMP и веб продолжают читать общую модель. Подробный порядок
и ограничения модели — `docs/DRIVERS.md`.

Тесты на компьютере с g++, Node.js 18+ для проверки JavaScript и установленными зависимостями:

```bash
python tools/test_host.py
python -m unittest discover -s tests -p 'test_*.py'
python tests/http_adapter/run.py
python tools/test_event_bus.py
node tests/ui_fixture_contract_check.js
```

Отдельная проверка хранилища использует тестовые реализации NVS, генератора
случайных данных и JSON; реальную плату и её оборудование она не проверяет:

```bash
g++ -std=c++17 -Wall -Wextra -Wpedantic -Werror -O1 -g \
  -Itests/platform/fakes -Isrc -Ilib/GatewayCore/src \
  tests/platform/test_config_store.cpp src/config_store.cpp \
  lib/GatewayCore/src/config_model.cpp -o /tmp/esp32-ups-gateway-test-config-store && \
  /tmp/esp32-ups-gateway-test-config-store
```

При поддержке sanitizer:

```bash
ASAN_OPTIONS=detect_leaks=0 python tools/test_host.py --sanitize
ASAN_OPTIONS=detect_leaks=0 python tests/http_adapter/run.py --sanitize
ASAN_OPTIONS=detect_leaks=0 python tools/test_event_bus.py --sanitize
```

Отключение LeakSanitizer относится к среде с ptrace, где выполнена проверка;
ASan/UBSan остаются включёнными. На своём компьютере можно проверять утечки
без этой переменной. Исторический отчёт исходной сборки и краткое текущее
состояние находятся в `docs/BUILD_REPORT.md`.

После установки обязательно проверьте реальную связь, совпадение показаний,
получение traps, появление датчиков Observium и сохранение настроек после
одного штатного обновления. Это аппаратные проверки; успешная сборка их
не заменяет.

## 9. Предпросмотр нового интерфейса

Для локального просмотра без ESP32 откройте `tests/ui_fixture.html` в своём
браузере. Это отдельная тестовая оболочка, использующая тот же код интерфейса
из `web/index.html`. Верхняя полоса явно помечает синтетические данные;
кнопки позволяют проверить обычную/высокую нагрузку, потерю связи, ошибку
HTTP и завершение сессии. `Fill Login` заполняет только тестовые реквизиты.
Этот файл не встроен в прошивку и не посылает команды устройству.

Пересоздание после изменения UI:

```bash
python tools/make_ui_fixture.py
```

Объём фактически выполненной проверки, в том числе наличие или отсутствие
браузерного рендера, фиксируется в `docs/BUILD_REPORT.md`. Наличие тестового
HTML само по себе не означает, что интерфейс проверен скриншотами.
