# Подключение ESP32-POE-16MB и MOD-RS232

Целевая плата этой сборки — **Olimex ESP32-POE-16MB с WROOM**, обычная, без ISO. Конфигурацию Ethernet нельзя автоматически переносить на WROVER, ESP32-POE2 или другую плату.

## Разъём UEXT

Подключите MOD-RS232 штатным 10-жильным UEXT-шлейфом, соблюдая ключ разъёма и положение контакта 1.

| UEXT | Сигнал ESP32-POE | Назначение |
|---|---|---|
| 1 | 3,3 V | Питание MOD-RS232 |
| 2 | GND | Общий провод |
| 3 | GPIO4, TX | Передача ESP32 к преобразователю |
| 4 | GPIO36, RX | Приём ESP32 от преобразователя |

Прошивка использует `Serial2` с явным назначением RX=36, TX=4; номер аппаратного UART не меняет распиновку UEXT. На стороне ESP32 сигналы имеют уровень 3,3 V. RS232 подключается **к DB9 модуля**, а не непосредственно к GPIO.

Параметры Ethernet уже заданы в проекте: PHY LAN87xx через драйвер LAN8720, адрес 0, MDC=23, MDIO=18, питание PHY=12, выход тактовой частоты GPIO17. См. [официальный пример Olimex](https://github.com/OLIMEX/ESP32-POE/blob/master/SOFTWARE/ESPHOME/esp32-poe.yaml) и [общий мануал ESP32-POE/ISO](https://www.olimex.com/Products/IoT/ESP32/ESP32-POE-ISO/resources/ESP32-POE-user-manual.pdf).

## MOD-RS232: направление сигналов

По [схеме MOD-RS232 Rev A](https://www.olimex.com/Products/Modules/Interface/MOD-RS232/resources/MOD-RS232_Rev_A_sch.pdf) штатные перемычки: `3_TX` замкнута / `3_RX` разомкнута; `4_RX` замкнута / `4_TX` разомкнута. В этом положении модуль имеет назначение DCE:

| DB9 MOD-RS232 | Направление относительно шлюза |
|---|---|
| 2 | Выход TX от ESP32 |
| 3 | Вход RX к ESP32 |
| 5 | GND |

Обозначения `PC_RXD` и `PC_TXD` на схеме относятся к стороне компьютера. Они не означают, что контакт 2 является входом самого MOD-RS232.

## Кабель к Inform Sinus EVO

В [официальном мануале Inform Sinus EVO 1–3 kVA](https://www.inform.com.tr/kilavuzlar/sinusevo1-3kVA-tr.pdf), PDF-страница 44 / печатная 39, раздел Ek-2, указаны контакты ИБП: 2=TXD output, 3=RXD input, 5=GND. Для **этой документированной ревизии** и MOD-RS232 со штатными перемычками получается:

| MOD-RS232 | Sinus EVO |
|---|---|
| DB9 2, TX → | DB9 3, RX |
| DB9 3, RX ← | DB9 2, TX |
| DB9 5 | DB9 5 |

Нужен трёхпроводный перекрёст 2↔3, 5↔5. Пол разъёмов кабеля выбирается по фактическим гнёздам. Обычный прямой PC↔UPS кабель из мануала не компенсирует DCE-распиновку MOD-RS232. Перед изготовлением кабеля сверяйте мануал и ревизию своего ИБП; остальные контакты DB9 не соединяйте по предположению. Старую распиновку UPS 9/6/7 из документа MegaTec к Sinus EVO не применять.

## Питание и прошивка

**Перед USB-прошивкой обычного ESP32-POE отключите Ethernet с PoE.** Это прямое указание [производителя платы](https://www.olimex.com/Products/IoT/ESP32/ESP32-POE/): ESP32-POE не имеет гальванической развязки PoE, одновременное подключение к USB компьютера может повредить оборудование. На этапе USB-прошивки также отсоедините кабель RS232 от ИБП. После отключения USB верните рабочие соединения.

MOD-RS232 — преобразователь уровней на MAX3232, не изолятор. Он соединяет сигнальные земли. Для постоянного соединения учитывайте развязку и заземление последовательного порта ИБП; при необходимости используется изолированный RS232-интерфейс или соответствующая изолированная аппаратная схема.

## Первое включение

1. Прошейте плату по основному README, оставив PoE и кабель ИБП отключёнными.
2. Уберите USB. Подключите UEXT, проверенный RS232-кабель и рабочую сеть/PoE.
3. Найдите адрес шлюза в DHCP и откройте веб-интерфейс.
4. Начальный профиль — `megatec_q1`, 2400 baud, 8N1.
5. Оставьте оба разрешения управления выключенными. Проверьте корректные Q1-ответы, напряжение, частоту, нагрузку и изменение признака питания.
6. Если ответов нет, сначала проверьте направление 2/3, землю, настройки порта и документацию ИБП. Отсутствие связи не повод перебирать команды отключения.
7. Поле `battery_multiplier` по умолчанию равно 0: напряжение всей батарейной цепочки не публикуется в SNMP. Выберите множитель только после проверки смысла сырого напряжения: 1 для измерения всей цепочки или подтверждённое число ячеек для значения на ячейку. Количество 12-вольтовых блоков и количество 2-вольтовых ячеек различаются.

Физическое подключение, Ethernet и ответы вашего экземпляра ИБП в рамках разработки на стенде не проверялись.
