# Inform Sinus EVO: возможности шлюза и протокол RS-232

Документ описывает, что шлюз ESP32 умеет читать и делать с ИБП Inform Sinus EVO 2/3 кВА по RS-232, и на чём это основано. Протокол — классический MegaTec («Q1»), 2400 бод, 8N1, каждая команда и каждый ответ заканчиваются `CR` (`\r`).

Источники:
- реальный обмен с Sinus EVO 3000 владельца (Q1, F, I; 365 опросов без ошибок);
- статический разбор прошивки SNMP-карты KSTAR KPM220 v1.4.27 (`kstar-snmp`) и её веб-интерфейса — подробности и адреса в [KSTAR_PROTOCOL.md](KSTAR_PROTOCOL.md);
- общедоступное описание протокола MegaTec.

Прошивка карты — это не прошивка ИБП. Она показывает, какие команды карта KSTAR отправляет ИБП в профиле «MegaTec-1:1», но не доказывает, что конкретный ИБП их выполняет. Ответ ИБП на команды управления в протоколе не предусмотрен: шлюз сообщает «отправлено, выполнение не подтверждено» и проверяет результат по следующему опросу Q1.

## Мониторинг

| Запрос | Что даёт | В шлюзе |
|---|---|---|
| `Q1` | входное напряжение, напряжение последнего сбоя сети, выходное напряжение, нагрузка %, входная частота, «сырое» значение батареи, температура, 8 битов состояния | опрос каждые `poll_ms` |
| `F` | номинальные выходное напряжение, ток, напряжение батареи, частота | до двух попыток, повтор раз в 10 минут |
| `I` | производитель, модель, версия прошивки ИБП; в 61-байтовом варианте ещё 21 байт, который шлюз показывает как серийный номер | до двух попыток, повтор раз в 10 минут |

Варианты ответа `I`, которые принимает шлюз (длина с `CR`; префикс `#` или `!`):

| Длина | Поля |
|---|---|
| 34 | производитель 10 символов, модель 10, версия 10 |
| 39 | производитель 15, модель 10, версия 10 (так отвечает Sinus EVO владельца: пустые производитель и модель, версия `V142B000D0`) |
| 61 | как 39 + 21 символ серийного номера |

Серийный номер в 61-байтовом варианте — вывод: карта KSTAR пишет эти 21 байт в ту же ячейку, что и ответ своей команды «KSTAR serial number» (`NQU`). Шлюз показывает его в веб-интерфейсе и по SNMP (`upsAdvIdentSerialNumber`).

Биты состояния Q1 (слева направо): сбой сети; батарея разряжена; байпас/AVR; авария ИБП; тип ИБП (1 = резервный); идёт тест; идёт отключение; звук включён.

### Батарея

Sinus EVO передаёт в Q1 напряжение **на один элемент** (у владельца 2,24–2,25 В). Напряжение блока батарей шлюз вычисляет как `сырое × battery_multiplier`; множитель задаётся на странице Serial / UPS. Для 6 блоков по 12 В (36 элементов по 2 В) множитель = 36, т.е. 2,25 × 36 ≈ 81 В. Значение 0 отключает расчёт; сырое значение показывается всегда.

Карта KSTAR делает то же самое: для онлайн-ИБП (пятый бит Q1 = 0) она умножает сырое значение на «количество батарей × элементов в батарее» из своих настроек.

### Чего ИБП не сообщает

Заряд батареи в %, оставшееся время работы, выходная частота, выходной ток и температура батареи в Q1 отсутствуют. Карта KSTAR «вычисляет» заряд и время по напряжению и своим таблицам; шлюз этого сознательно не делает: оценка без калибровки под конкретные батареи может заставить SNMP-клиентов (PowerChute, NUT) выключить серверы слишком рано или слишком поздно. Эти поля в шлюзе остаются «нет данных».

## Управление

Все команды доступны только при включённом «UPS controls». Команды, меняющие выход, дополнительно требуют «Power controls» и подтверждения `POWER`; остальные — подтверждения `EXECUTE`. Шлюз отправляет команду только при свежем статусе Q1 и не более одной команды одновременно.

| Команда API | Байты | Параметры | Класс |
|---|---|---|---|
| `beeper_toggle` | `Q\r` | переключает звук (включить/выключить, а не «установить») | EXECUTE |
| `test_short` | `T\r` | тест батареи ≈10 с | EXECUTE |
| `test_deep` | `TL\r` | тест до разряда батареи | EXECUTE |
| `test_timed` | `Tnn\r` | тест на `delay_minutes` = 1…99 минут | EXECUTE |
| `test_cancel` | `CT\r` | отмена теста | EXECUTE |
| `output_off` | `Snn\r` или `S.n\r` | отключение выхода через `delay_minutes` = 1…10 минут или `delay_seconds` = 12, 18, … 54 (n = секунды / 6) | POWER |
| `output_restart` | `SnnRmmmm\r` или `S.nRmmmm\r` | та же задержка отключения и включение через `restore_minutes` = 3…9999 минут | POWER |
| `shutdown_cancel` | `C\r` | отмена отключения | POWER |

`delay_minutes` и `delay_seconds` в одном запросе не допускаются. Секунды принимаются только кратные 6: карта KSTAR округляет вниз, шлюз вместо этого отказывает, чтобы реальная задержка совпадала с запрошенной.

Те же команды можно запускать по расписанию (страница Schedules), включая `test_deep` и `test_timed` (длительность — поле `delay_minutes`). Так шлюз повторяет «самотест по расписанию» карты KSTAR. Задержка отключения в расписаниях — только в минутах.

Пример тела `POST /api/command` (нужны сессия с ролью Operator или выше и заголовок `X-CSRF-Token` из `/api/login`):

```json
{"command":"test_timed","confirm":"EXECUTE","delay_minutes":5}
{"command":"output_off","confirm":"POWER","delay_seconds":30}
```

### Управление по SNMP

Те же команды доступны по SNMP SET через стандартные объекты APC PowerNet (`upsAdvControlUpsOff`, `upsAdvTestDiagnostics` и т.д.), так что NUT `snmp-ups` (`mibs=apc`), PowerChute и другие менеджеры могут ими управлять. Нужна отдельная Write Community (`snmp_write_community`, по умолчанию пустая — SET запрещён) и те же разрешения `controls_enabled` / `power_controls_enabled`. Задержки фиксированные: немедленное отключение — 12 с (`S.2`), graceful — 1 мин, включение — через 3 мин. `noError` на SET означает «команда принята в очередь», как и в веб-интерфейсе. Останется ли ИБП выключенным после возврата сети (NUT `shutdown.stayoff`), на Sinus EVO не проверено. Таблица объектов, значений и кодов ошибок — в [OIDS.md](OIDS.md#управление-ибп-по-snmp).

Карта KSTAR отправляет на те же SNMP-команды: reboot → `S.2R0000`, sleep → `S.2R<мин>`, flash-and-beep → `Q`. Шлюз повторяет это, кроме `R0000` (см. ниже).

Не реализовано и почему:
- **`R\r`** («UPS reboot» в карте) — в прошивке карты нет ни одного вызова; SNMP-команда «reboot» карты на самом деле отправляет `S.2R0000`.
- **`R0000`** (немедленное включение) — смысл значения 0 не установлен; шлюз требует ≥ 3 минут.

## Настройка

### Что настраивается в самом ИБП

Через RS-232 — ничего. В прошивке карты KSTAR нет ни одной команды записи настроек ИБП (выходное напряжение и частота, ECO/байпас, ток заряда, число батарей): из 35 мест постановки команд в очередь 25 — опросы и 10 — команды управления выше. Руководство Sinus EVO (INF511-Y01-U819-1-02, приложение 2) описывает разъём DB9 и кабель, но не протокол и не команды.

Настройки с передней панели (меню ЖК-дисплея, руководство §7.6):

| Параметр | Значения |
|---|---|
| Выходное напряжение | 208 / 220 / 230 / 240 В (по умолчанию 220) |
| ECO и байпас (`bPS`) | вкл/выкл; допуск +5/+10/+15/+25 % (по умолчанию +25 %), нижний предел — аналогично |
| Преобразователь частоты (`OPF`) | 50 Гц, 60 Гц или `IPF` (обычный режим) |
| Батареи | число блоков и тип; штатно 2 кВА — 4 × 12 В (48 В), 3 кВА — 6 × 12 В (72 В), 7/9 А·ч |
| Автотест батареи (`Abt`) | вкл/выкл |

Кнопка TEST/MUTE дольше 1 с запускает самотест в сетевом/ECO-режиме и выключает звук в батарейном режиме. Настройки тока заряда и постоянного отключения звука в руководстве нет.

### Что настраивается в шлюзе (аналоги настроек карты KSTAR)

| Карта KSTAR | Шлюз |
|---|---|
| число батарей × элементов (battNum, battSingle) | `battery_multiplier` |
| таймаут связи (commTimeout) | `stale_ms`, `response_timeout_ms` |
| порог нагрузки, температуры, входного напряжения | `alarm_load_high`, `alarm_temperature_high`, `alarm_input_low/high` |
| время подтверждения тревоги (alarmActTime) | `alarm_delay_s` |
| период записи данных (dataLogPeriod) | `history_interval_s` |
| самотест по расписанию, включение/выключение по расписанию | Schedules |
| протокол и скорость порта | `driver`, `baud` |

Пороги выходного напряжения, напряжения батареи и оставшегося времени в карте есть, в шлюзе — нет; последний для Sinus не имеет смысла (времени ИБП не сообщает).

## Расширенные профили карты KSTAR

У карты есть профили с дополнительными запросами: «Megatec-1-1-EXT» (`BT`, `BP`, `NQU`, `A1`: время работы, заряд, серийный номер, слова аварий), «Inform Pyramid DSP» и «Inform Forte» (`Q2`, `SEC`, `BYB`, `INN`, `ALR`, `BTT`: трёхфазные измерения и 48 битов аварий). Ни один источник не показывает, что однофазный Sinus EVO отвечает на эти запросы; метки аварий `ALR` описывают трёхфазные модели. Шлюз их не отправляет. Если нужно проверить, отвечает ли ваш ИБП, отправьте их вручную через терминал на 2400 8N1 и сохраните ответы — по ним можно будет добавить поддержку.

## Проверка на устройстве

1. Включите `controls_enabled`, выполните `test_short`: в Q1 должен появиться бит «идёт тест», затем исчезнуть.
2. `test_timed` с 1 минутой: бит теста держится около минуты; `test_cancel` снимает его раньше.
3. `test_deep` запускайте только при полностью заряженной батарее и некритичной нагрузке.
4. Измерьте напряжение блока батарей мультиметром и сравните с `сырое × battery_multiplier`.
